{
  "title": "“钢结构+装配式”变电站建设技术分析_莫海科",
  "source_pdf": "data/raw\\“钢结构+装配式”变电站建设技术分析_莫海科.pdf",
  "pages": [
    {
      "page_num": 0,
      "text": "103\n技术探讨\n某220kV变电站工程整体施工规模较大，总占地面积\n在8934m\n2左右，地势平坦、周围附属物较少、高程相对较\n低，主要建设内容有生产综合楼、消防泵房以及避雷针\n等，同时还需要科学安装GIS、变压器等电力设备。作为当\n地电网的重要组成部分，其对施工质量的要求极为严格，\n明确提出“装配式+钢结构”的施工模式，要求施工人员\n在充分掌握施工现场实际情况的基础上，科学设计施工方\n案，再从专业的角度出发，规范落实施工技术，确保变电\n站工程能够在规定工期内顺利竣工，为电力系统的可持续\n安稳运行，奠定坚实的基础。\n1 装配式钢结构变电站规划设计要点\n在实际开展本220kV变电站的规划设计工作时，可从以\n下几方面入手：\n1.1 平面布置\n平面布置是装配式钢结构变电站工程得以顺利施工的前\n提基础，主要是联系施工场地的现实情况，对进站道路路\n面宽度、转弯半径、变电站布置形式等进行科学的设计，\n确保有限空间资源的合理利用，以免因空间资源的规划缺\n乏合理性，阻碍到基础建设、设备安装等施工活动的有序\n推进\n[1]。\n本工程的平面布置方案为：将变电站进站道路的路面宽\n度与路基宽度分别设置为4.5m、5.5m，其中转弯半径要控\n制在12m左右，同时将浆砌块挡土墙布置在路面的两侧。确\n定进站道路的布置形式后，还要统筹设计变电站的具体位\n置，既要与负荷中心较为接近，尽可能靠近电源侧，还要\n满足供电半径的要求并且进线与出线要便利。现阶段，变\n电站常见的平面布置形式有两种，一种是室内型，另一种\n是室外型，如图1所示。\n通过对图1的观察和分析可知，室内型与室外型平面布\n置形式的差异较大，前者由2台变压器、1个值班室和1个\n电容器室组成；后者由1台变压器与1个值班室组成。综合\n对比分析二者的优缺点，本工程最终决定选用室外型技术\n模式，这种布置方法的占地面积较大，但具有安装扩展容\n“钢结构+装配式”变电站建设技术分析\n莫海科\n中国能源建设集团广东火电工程有限公司  广东  广州  510000\n摘 要：在社会经济高速发展的进程中，承担着电压转换、电能接收、电能分配等多项功能的变电站，发挥着至关重要的作用，\n其中“钢结构+ 装配式”的施工体系因优势特征较多，如工期短、质量高、成本低等，在变电站的建设中得以广泛应用。\n基于此，本文结合某变电站工程的实际情况，详细分析了装配式钢结构变电站的规划设计要点后，从构件安装、梁柱吊装\n以及楼板安装等多个维度出发，重点阐述了关键施工技术的操作方法，旨在提高变电站的建设质量和效率，相关理论成果\n以期为从业人员提供参考和借鉴。\n关键词：变电站工程；钢结构；装配式；建设技术\nDOI:10.19569/j.cnki.cn119313/tu.202603034\n易、建设周期短以及检修运维方便等特点，能够满足变电\n站对长期稳定运行的需求。\na 室内型                    b 室外型\n图1 变电站平面布置形式示意图\n1.2 建筑设计\n本220kV变电站主要的建筑物是一座2层的生产综合\n楼，其中第1层与第2层分别布置配电装置中心、GIS室，采\n用钢结构的技术模式。因此，在生产综合楼的规划中，要\n做好钢结构的设计，为确保钢结构的承载能力可以满足配\n电装置中心、GIS设备等建筑物，对安全稳定运行的要求，\n需要充分掌握当地的风压、雪压、地震烈度以及地质条件\n等关键参数后，再对楼面荷载标准、屋面荷载标准以及结\n构使用要求等，进行有针对性地设计\n[2]。\n通过调查研究可知，本工程风压、雪压、地震烈度以\n及地震加速度分别为0.4kN/m\n2、0.35kN/m\n2、7度、0.10g，且\n施工现场属于典型的II类软土地质，需要钢结构的安全等级\n至少达到2级。确定钢结构具体安全等级后，再设计楼面、\n屋面的荷载标准，能够在最大程度上保证设计方案的可行\n性，以便于后续施工活动的高质量推进。本工程生产综合\n楼钢结构的核心技术参数，如表1所示。\n表1 220kV变电站生产综合楼钢结构核心技术参数\n序号\n钢结构\n技术参数\n1\n10kV 配电装置中心荷载标准（kN/m\n2）\n7.0\n2\n电抗器室荷载标准（kN/m\n2）\n9.0\n3\n110kV GIS 室荷载表标准（kN/m\n2）\n10.0\n4\n二次设备预制舱荷载标准（kN/m\n2）\n6.0\n5\n钢结构安全等级\n二级\n6\n钢结构使用年限\n50 年",
      "images": []
    },
    {
      "page_num": 1,
      "text": "104\n技术探讨\n1.3 结构设计\n装配式变电站的结构设计指的对构件截面、梁柱节点\n等进行综合设计。在该环节中，本项目提出BIM技术的设计\n方法，即传统以人工为主的结构设计模式，不仅需要花费\n大量的时间精力、资金资源，还难以保证设计方案的准确\n性，极易因人为操作失误，导致构件截面的选取缺乏合理\n性、梁柱节点承载力不足，使得最终的施工质量和效率不\n佳\n[3]。但数字化与智能化水平较高的BIM技术，可弥补传统\n设计模式的欠缺，最大化设计方案的可操作性，因此将该\n技术应用到装配式变电站的结构设计中具有可行性。\n在实际应用BIM技术开展构件截面的设计工作时，如\n钢柱截面、钢梁截面等，要科学设计高度符合施工现场实\n际情况的三维模型图，再利用相应的模型图，对主次梁规\n格、材质等进行优化，如图2所示。\n图2 变电站钢结构三维模型示意图\n通过对图2的观察和分析，掌握钢结构的具体形态\n后，可对钢柱截面与钢梁截面进行深化设计，其中钢柱\n截面应保持在HW400×400×13×21mm，而钢梁截面要\n根据跨度值进行有针对性的规划。当跨度在10000mm左\n右时，主梁与次梁的规格应分别设定为HN700×300mm、\nHN500×200mm；当跨度在7000mm左右时，主次梁的规格\n应分别设定为HN500×200mm、HN350×175mm。\n在三维模型图的支撑下，顺利完成钢柱截面与钢梁截面\n的优化设计工作后，还要合理选择适合本工程的钢材料，\n为满足变电站对耐久性与可靠性的要求，本项目综合对比\n分析市面上各种钢材料，最终决定选用Q235B钢材，究其原\n因，这种钢材的强度较高，其中屈服强度与抗拉强度分别\n为235MPa、375-500MPa；同时具备良好的韧性、焊接性能\n以及抗腐蚀性能等，相较于市面上其他材料要更具实用价\n值，能够满足本工程对高水平竣工的现实要求。\n2 装配式钢结构变电站建设技术应用要点\n2.1 土建施工\n装配式钢结构变电站的土建施工指的是围墙、防火墙、\n电缆沟等基础设施，其中不同基础设施的装配式施工方法\n存在较大的差异性，以装配式围墙为例，在实际施工过程\n中，要结合以下内容：\n为保证变电站运行的稳定性与安全性，需要在四周建设\n高度在2-2.5m左右的围墙，传统现场砌筑的施工模式，存\n在任务量大、环境污染严重等问题。对此本项目提出采用\n装配式围墙的施工方案，主要是在BIM技术的支撑下，设计\n出完整精确的图纸后，要求工厂严格按照设计图纸中的内\n容，预制围护板、构造柱以及混凝土板等，其中构造柱的\n型式应设置为预制混凝土异形柱，在安装此类构件时，每2\n个相邻构件之间的距离应控制在3m左右\n[4]。除此之外，在现\n场装配各类构件的过程中，为确保围墙与构造柱之间能够\n形成一个完整的结构，还要利用高强度等级水泥砂浆，对\n围墙与构造柱之间的缝隙进行全面的填充，并做好围墙的\n防水处理。\n2.2 设备安装\n设备安装是变电站建设工程的重中之重，涉及到一系列\n复杂且繁琐的内容，如GIS设备安装、变压器设备安装等，\n一旦操作不当，不仅会埋下质量隐患，影响到工程项目的\n顺利竣工，严重的情况下，还可能会诱发安全事故，危及\n到施工人员的生命健康安全。因此要高度重视各类电力\n设备的安装施工，以变压器的安装施工为例，在实际操作\n中，需注意以下事项：\n在安装施工正式开始前，根据变压器的结构原理，对相\n数、额定容量、额定频率等进行系统的检测，确保其各项\n技术参数符合规范要求，如图3所示。\n图3 变压器结构原理示意图\n根据图3相关内容，完成变压器的性能检测，确定其不\n存在任何质量问题后，可展开套管安装、升压器安装以及\n油枕安装等一系列施工活动，其中不同构件的安装方法存\n在较大的差异。例如，在开展变压器油枕的安装施工时，\n就要根据油枕的密度以及规格等科学使用连接件，常规情\n况下，油枕的厚度在2-10mm以内、宽度在100-1500mm以\n内，具体情况，详见表2。\n表2 变压器油枕关键技术参数\n序号\n变压器油枕\n关键技术参数\n1\n厚度\n2-10mm\n2\n长度\n100-3000mm\n3\n宽度\n100-1500mm\n4\n密度\n0.9-1.2g/cm\n3\n5\n抗拉强度\n2.5-4.5MPa\n6\n耐油性能\n20-30min\n7\n硬度\n30-90 度",
      "images": [
        {
          "path": "data/processed\\“钢结构+装配式”变电站建设技术分析_莫海科_p1_i0.jpx",
          "width": 552,
          "height": 281,
          "page": 1
        },
        {
          "path": "data/processed\\“钢结构+装配式”变电站建设技术分析_莫海科_p1_i1.jpx",
          "width": 394,
          "height": 292,
          "page": 1
        }
      ]
    },
    {
      "page_num": 2,
      "text": "105\n技术探讨\n根据表2相关内容，顺利完成油枕的安装施工，再逐一\n推进各种附件的结构安装，待变压器的安装作业全部结束\n后，进行质量验收，若发现设备存在质量问题要深入分析\n问题的成因，再采取行之有效的解决措施，确保各类电力\n设备能够长期保持稳定可靠的运行状态，为变电站的高质\n量运行夯实基础。\n2.3 梁柱吊装\n在开展预制柱的吊装施工时，为提高施工效率，减少\n重复性工作量，要沿着楼层的一端向另一端进行流水式吊\n装。当纵轴的吊装施工结束后，再对横轴进行吊装，在这\n一过程中，需要控制好横轴之间的拼装质量，若发现预制\n柱两端的主筋存在超长的问题，要将超出部分切除，再继\n续推进后续的施工活动\n[5]。\n在开展预制梁的吊装施工时，为在最大程度上保证吊装\n的安全性，要科学设计吊装点，如图4所示。\n图4 220kV变电站预制梁吊装施工示意图\n2.4 节点浇筑\n在节点浇筑施工正式开始前，应对接缝位置进行全方\n位的清理，并做好两侧混凝土的湿润施工。当准备工作结\n束后，可进行节点混凝土的浇筑施工，常见的施工模式有\n两种，一种是按照0.3的水灰比配置比预制柱强度还要大的\n干硬性混凝土，原则上混凝土的强度应是预制柱的10MPa以\n上；另一种是采用UEA补偿收缩混凝土对节点进行浇筑。\n本工程综合对比分析这两种施工模式，最终决定选用第\n一种技术方案，即制备干硬性混凝土，确保其强度高于预\n制柱后，再进行浇筑施工。在整个浇筑工程中，需要采用\n“分层浇筑+强力振捣密实”的施工模式，其中每层浇筑厚\n度应控制在50cm以内、浇筑高度应保持在2m以内\n[6]。为保证\n浇筑质量应进行一次性连续浇筑，若出现突发情况中断施\n工，也要将中断时间控制在2h以内。\n2.5 楼板安装\n楼板安装是装配式钢结构配电站建设施工的重点内容，\n在实际操作中应注重两方面内容，一方面是要提前根据设\n计图纸中的内容，对楼板的位置、型号进行准确的标注，\n以免出现错装、漏装等不良现象；另一方面是要将梁、柱\n上的杂物彻底清理干净后，再对楼板的标高与轴线进行核\n验，确定各项技术参数均符合设计要求后，在吊装设备的\n作用下，将楼板吊装到目标位置进行安装，能够保证施工\n质量，为整个变电站工程的有序竣工，提供可靠的保障。\n3 结论\n综上所述，在电力行业现代化发展进程中，“装配式+\n钢结构”的施工模式，是变电站工程未来发展的重点方向\n和主要目标。对此企业要顺应时代的发展趋势，结合变电\n站工程个性化、多元化的建设要求，灵活运用装配式施工\n体系，并科学设置钢结构，确保变电站工程的稳定性与可\n靠性符合技术参数，为电能的高质量、高效率分配，提供\n有力的支撑，促进区域经济的可持续高质量发展。\n参考文献：\n[1]刘博,郭笑晨,张化坤.基于BIM技术的变电站装配式钢\n结构土建项目应用设计[J].电工技术,2023(24):192-194+198.\n[2]盛学庆,曾聪,潘胜军,等.钢结构装配式变电站一体化围\n护结构抗火性能研究[J].建筑结构,2023,53(05):98-102.\n[3]王继成.黑龙江某220千伏装配式变电站建设节能设计\n与优化研究[D].内蒙古科技大学,2024.\n[4]赵丹.装配式变电站工程质量管理评价研究[D].安徽大\n学,2023.\n[5]吴俊,黄俊,张璐,等.“钢结构+装配式”变电站建设过\n程中存在的问题及对策[J].中国建筑装饰装修,2023(04):168-\n170.\n[6]代兵,严伟,郭文强,等.装配式变电站混凝土结构和钢结\n构的对比分析[J].中国住宅设施,2020(04):95-96.\n作者简介：莫海科，本科，中国能源建设集团广东火电\n工程有限公司，高级工程师，研究方向：电气工程及其\n自动化。",
      "images": [
        {
          "path": "data/processed\\“钢结构+装配式”变电站建设技术分析_莫海科_p2_i0.jpx",
          "width": 511,
          "height": 370,
          "page": 2
        }
      ]
    }
  ]
}