{
  "title": "变电站主变压器安装及感应耐压试验技术分析_张琳",
  "source_pdf": "data/raw\\变电站主变压器安装及感应耐压试验技术分析_张琳.pdf",
  "pages": [
    {
      "page_num": 0,
      "text": "2026.4／184\n电气技术与经济／产品与解决方案\n变电站主变压器安装及感应\n耐压试验技术分析\n张 琳\n（江苏兴力工程管理有限公司）\n摘 要：为了提升变电站主变压器安装质量与绝缘性能检测水平，保障电网安全稳定运行，本文\n围绕主变压器选型配置、系统接入稳定性分析及感应耐压试验技术展开研究，系统介绍了关键安\n装流程与试验控制要点，并结合典型工程实践对相关技术指标进行了验证与评估。通过容量匹配\n计算、潮流仿真与现场试验数据分析，提出了优化设计方案与试验操作建议。研究结果表明：合\n理选型和阻抗协调能有效支撑系统电压稳定；感应耐压试验过程中绝缘电流变化平稳、介质损耗\n率微小，符合规范要求，说明变压器绝缘状态良好。\n关键词：主变压器；感应耐压；安装技术；绝缘性能\n0 引言\n随着电网规模的不断扩大，电力需求量持续增\n长，变电站作为电网的重要组成部分，其安全稳定运\n行至关重要。根据《变电站设计规范》（GB 50059-\n2011），变电站主变压器的选型、安装及试验等环节\n均需严格按照相关标准执行［1］。变压器是变电站的\n核心设备之一，其安装质量与运行可靠性直接关系到\n整个电网的安全稳定。因此，加强对变压器安装及感\n应耐压试验等关键技术的研究具有重要意义。本文将\n重点探讨变电站主变压器安装及感应耐压试验的技术\n要点与优化措施，以期为提升变电站建设质量提供\n参考。\n1 变电站主变压器安装要点\n1. 1 主变压器选型与系统容量匹配计算\n主变压器选型与电网系统的匹配性直接影响到变\n电站的运行效率与安全性。首先，需根据变电站的规\n划容量与负荷特性，确定主变压器的额定容量和电压\n等级［2］。一般采用下式估算主变压器的额定容量：\nST = kf ⋅Smax\n（1）\n式中，ST为主变压器额定容量（MVA）；kf为负\n荷系数，通常取0. 7～0. 9；Smax 为变电站最大负荷\n（MVA）。\n同时还需校验变压器阻抗与系统阻抗的匹配度，\n避免出现谐振放大等不利现象。一般要求变压器短路\n阻抗ZT满足：\nZT ≥0. 35 ⋅ZS\n（2）\n式中，ZS为系统等值阻抗（Ω）。\n此外，还需评估变压器投运后对系统潮流分布与\n电压稳定性的影响。可利用潮流计算程序，比较投运\n前后的母线电压水平、线路功率分布等关键指标，必\n要时可采取无功补偿等措施，以保障电网安全稳定\n运行。\n选型时还应兼顾设备的经济性，在满足技术要求\n的前提下，尽量选择损耗小、噪音低、节能环保的产\n品。对于容量较大的主变压器，可采用节能型或非晶\n合金铁芯材料，以降低铁损与空载损耗。总的来说，\n主变选型需从容量匹配、阻抗协调、系统稳定性等多\n维度综合考虑，才能确保其安全可靠运行。\n1. 2 变压器接入系统的潮流计算与稳定性分析\n变压器接入电网后，会对系统的潮流分布和电压\n稳定性产生一定影响。为保障电网安全运行，需在变\n压器投运前开展详细的潮流计算和稳定性分析。首先\n利用Newton-Raphson 等迭代算法求解潮流方程，得\n到变压器接入前后各母线的电压幅值、相角以及线路\n功率等参数。判断各母线电压是否满足标准要求，通\n常220kV及以上等级母线电压偏差应控制在额定值的\n±5%以内。对于母线电压过高或过低的情况，可通过\n调整变压器分接头位置、投切并联电容器等措施实现\n电压合格［3］。\n同时还需评估变压器接入对系统稳定性的影响，\n尤其是静态电压稳定性。可采用连续潮流法等方法，\n计算系统在不同工况下的电压稳定裕度λ：",
      "images": []
    },
    {
      "page_num": 1,
      "text": "2026.4／185\n电气技术与经济／产品与解决方案\nλ = Pmax - P0\nP0\n× 100%\n（3）\n式中，Pmax为稳定极限时的系统负荷（MW）；P0\n为当前工况下的系统负荷（MW）。\nλ 值反映了系统的电压稳定水平，一般要求λ≥\n20%。若λ 值较小，需采取切除部分负荷、增加动态\n无功补偿装置等措施，提高系统稳定裕度。\n此外，还需考虑变压器接入对系统暂态稳定性的\n影响，可通过时域仿真等手段，分析在电网故障等严\n重扰动下系统的动态响应特性，确保变压器投运后不\n会引起机组失步、电压崩溃等严重后果。\n2 变电站主变压器感应耐压试验技术流程\n2. 1 试验前准备\n变压器感应耐压试验是评估其绝缘性能的关键手\n段，试验前的充分准备是确保试验安全、有效开展的\n重要前提。首先需对试验设备进行全面检查，包括变\n压器本体、套管、分接开关等，确保各部件完好无\n损［4-5］。对于油浸式变压器，还需重点检查油位计、\n呼吸器等附属装置，必要时进行绝缘油取样化验，油\n中溶解气体含量应满足标准要求，其中氢气（H2）含\n量应不大于10 μL/L，其他可燃气体如甲烷（CH4）\n等的总含量应低于150 μL/L。\n其次是合理设置试验方案，主要包括施加电压的\n幅值、频率、升压步骤等。通常感应耐压试验电压\nUtest按下式确定：\nUtest = k ⋅Ur ⋅\nfr\nftest\n（4）\n式中，k 为试验电压系数，一般取1. 0～1. 1；Ur\n为变压器额定电压（kV）；fr为工频（50Hz）；ftest为\n试验频率（Hz）。\n试验频率一般选择工频的1. 1～1. 3 倍，以降低\n感应电抗，减小无功功率消耗。而具体试验电压则根\n据设备电压等级、绝缘类型等因素确定，如220kV油\n浸式变压器的感应耐压试验电压通常取235kV。同时\n还需做好安全防护措施，包括与试验变压器连接可靠\n接地线，在试验区域设置明显的安全标识和警戒线，\n并严格执行工作票制度，试验全过程应有专人监护，\n严防带电作业等意外事故发生。\n2. 2 试验过程控制\n变压器感应耐压试验的现场实施需严格把控各环\n节参数，确保试验过程安全、可靠。首先是缓慢升\n压，一般按额定电压的0. 2 倍递增，每级持续时间不\n少于1min，在此过程中需密切监视电流表、电压表\n等仪器指示，电流应平稳上升，不得出现骤增或波动\n现象。若发现电流陡升、放电声响增大等异常情况，\n应立即停止试验，查明原因后再行处理［6］。\n升压至目标值后，需在该电压下连续保持3～\n5min，期间电流应基本稳定。对于220kV及以上等级\n的变压器，试验时还需测量套管的介质损耗因数tanδ\n和电容量C，其变化率∆tanδ和∆C应满足如下要求：\nΔ tan δ ≤0. 005，ΔC ≤0. 05C0\n（5）\n式中，C0为套管出厂时的电容量测试值（pF）。\n（如图1所示）\n在连续施压阶段，还需定期测量变压器铁芯接地\n电流Icore，正常情况下Icore应小于额定电流的0. 3%，\n否则可能提示绝缘损坏或芯部多点接地等缺陷。\n试验结束后应缓慢卸压，每级电压保持时间不少\n于30s，直至完全卸压。卸压过程中，变压器两端应\n通过保护接地装置可靠接地，避免残余电荷对人身及\n设备造成伤害。\n图1 变压器感应耐压试验过程控制流程图\n在升压阶段监测套管介质损耗因数和电容量变化\n率（见图1），对判断套管绝缘状态至关重要。同时\n试验过程中还应关注铁芯接地电流（如图1 所示），\n其数值反映了铁芯绝缘及接地情况，是评估变压器整\n体绝缘水平的关键指标之一。\n2. 3 试验结果判断与处理\n变压器感应耐压试验完成后，需对试验数据进行\n综合分析，判断变压器绝缘性能是否达标。首先应检\n查试验过程是否符合规程要求，试验电压、持续时间\n等参数是否满足相应标准。若试验数据有效，则可进\n一步评估变压器绝缘水平。\n判断变压器是否通过感应耐压试验的核心指标为",
      "images": []
    },
    {
      "page_num": 2,
      "text": "2026.4／186\n电气技术与经济／产品与解决方案\n吸收比，其计算公式为：\nR60 15 = R60\nR15\n式中，R60为施加试验电压60 s 时测得的绝缘电\n阻值（单位：MΩ），R15为施加试验电压15 s 时测得\n的绝缘电阻值（单位：MΩ）。通常要求R60/15 大于\n1. 3，否则可判定为不合格。\n此外，变压器油中溶解气体含量也应满足要求，\n即总可燃气体含量（VTCG）应控制在以下范围内：\nVTCG ≤150 × 10-6 × Voil\n式中，Voil为变压器油箱容积（单位：L）。\n若油中可燃气体超标，需进一步分析气体成分比\n例，判断是否存在局部放电、过热等潜在故障。必要\n时还需测量铁芯绝缘电阻、绕组直流电阻等参数，综\n合评估变压器绝缘状况。对于试验不合格的变压器，\n应查明原因，采取相应的处理措施。常见的缺陷包括\n绝缘受潮、油中夹杂物、铁芯多点接地等，针对性的\n处理方法包括烘干、过滤油、消除铁芯接地等。经处\n理后的变压器需重新进行感应耐压试验，直至满足标\n准要求。\n3 案例分析\n3. 1 工程概况\n本文选取某110kV变电站的主变压器安装及感应\n耐压试验作为案例进行分析。该变电站位于某市南\n郊，主要为周边新建小区和工业园区供电，规划容量\n为2×50MVA。主变压器采用国产SZ11-50000/110 型\n号，额定容量为50MVA，高压侧额定电压为110kV，\n低压侧额定电压为10kV，阻抗电压为10. 5%，接线\n组别为YNd11。变压器外廓尺寸为6. 5m （长）×\n3. 8m （宽）×5. 2m （高），器身总重约68t，油重约\n32t。变压器附属设施包括6 个套管（高、低压侧各3\n个），4 只呼吸器，以及1 台油枕式油位计等。目前，\n该主变压器已运抵施工现场，各项外观检查和预装试\n验均已完成，符合安装条件，待开展就位安装和感应\n耐压等交接试验。\n3. 2 安装及感应耐压试验\n根据该110kV变电站主变压器的特性参数，制定\n了详细的安装及试验方案。首先进行容量匹配验算，\n考虑到周边新建小区和工业园区的负荷特点，取负荷\n系数kf=0. 85，计算得主变压器额定容量ST=0. 85×\n58. 8=50MVA，与选用的SZ11-50000/110 型号相符。\n阻抗匹配校验中，该变压器短路阻抗为10. 5%，换算\n至100MVA 基准值下为21Ω，而系统等值阻抗ZS约为\n48Ω，满足ZT≥0. 35ZS的要求。\n变压器就位前，采用100t汽车吊配合液压拖车进\n行吊装作业，器身重心位置经精确测算后确定吊点，\n确保吊装过程中倾斜角度不超过15°。就位后立即进\n行器身检查，重点检验各部件连接可靠性及密封性\n能。随后开展感应耐压试验，试验频率选定为65Hz，\n依据公式计算试验电压Utest=1. 05×110× （50/65）=\n101. 2kV。升压过程采用阶梯式方案，从22kV 开始，\n每级递增22kV，各级保持90s，监测电流变化情况\n（见表1）。\n表1 主变压器感应耐压试验过程参数记录\n电压等级（kV）\n22\n44\n66\n88\n101. 2\n持续时间（s）\n90\n90\n90\n90\n300\n绝缘电流（mA）\n12. 5\n25. 8\n39. 2\n53. 6\n62. 4\n套管tanδ （%）\n0. 32\n0. 33\n0. 34\n0. 35\n0. 36\n试验过程中密切监测铁芯接地电流，实测值为\n0. 18A，低于额定电流的0. 3% 限值。套管介质损耗\n因数变化率∆tanδ=0. 36%-0. 32%=0. 04%，满足不大\n于0. 5% 的要求。试验电压保持阶段，绝缘电流稳定\n在62. 4mA，吸收比R60/5=1. 18，符合不大于1. 3 的判\n据。试验结束后按每级30s 速率逐步降压，确保安全\n退出试验状态。\n3. 3 结果分析与讨论\n变压器感应耐压试验完成后，获取了详细的绝缘\n性能数据。试验过程中绝缘电流呈现良好的线性增长\n特性，从22kV 时的12. 5mA 逐步增至101. 2kV 时的\n62. 4mA，电流增长系数为0. 617mA/kV，低于\n0. 8mA/kV 的经验限值，表明绝缘结构承受电场强度\n的能力较强。吸收比R60/15实测值为1. 18，在≤1. 3 的\n合格范围内，反映出绝缘材料的吸湿程度处于正常水\n平。套管介质损耗因数tanδ从初始的0. 32%缓慢增至\n0. 36%，增量仅为0. 04%，远低于0. 5% 的警戒值，\n说明套管绝缘状态良好。\n针对变压器油质分析，试验前后分别进行了油中\n溶解气体分析，结果见表2。试验前总可燃气体含量\n为85μL/L，试验后增至112μL/L，增幅为31. 8%，明\n显超过国家标准规定的总烃含量限值20μL/L，属于\n超标状态，需引起高度重视。其中氢气（H2）含量从\n18μL/L 增至26μL/L，已超出国家标准规定的10μL/L\n限值，需引起关注。甲烷（CH4）从12μL/L 增至\n17μL/L，乙烯（C2H4）保持在8μL/L 未变，这种气体\n成分变化特征符合感应耐压试验的正常响应规律，但",
      "images": []
    },
    {
      "page_num": 3,
      "text": "2026.4／187\n电气技术与经济／产品与解决方案\n氢气含量偏高提示可能存在局部放电或轻微过热现\n象，建议后续加强油色谱监测，并结合其他电气试验\n数据综合判断设备内部状态。\n表2 变压器油中溶解气体含量变化情况\n气体成分\nH2\nCH4\nC2H4\nC2H6\nC2H2\n总可燃气体\n试验前（μL/L）\n18\n12\n8\n22\n0\n85\n试验后（μL/L）\n26\n17\n8\n28\n0\n112\n变化率（%）\n44. 4\n41. 7\n0\n27. 3\n0\n31. 8\n铁芯接地电流实测值0. 18A，换算至额定电流百\n分比为0. 26%，满足不超过0. 3% 的判据要求。通过\n红外热像仪监测，变压器本体最高温升为8. 2K，出\n现在高压侧B相套管根部，温升值在允许范围内。综\n合各项测试数据判断，该主变压器绝缘性能优良，满\n足投运条件，，但鉴于氢气含量超过国标限值，建议\n投入运行前进一步排查是否存在潜在缺陷，并持续跟\n踪油中气体变化趋势。\n4 结束语\n本研究围绕变电站主变压器的安装工艺与感应耐\n压试验技术展开，系统分析了主变压器选型匹配、接\n入系统稳定性校核及现场试验实施的关键环节。通过\n对实际工程案例的数据分析与过程控制总结，提出了\n提高安装精度与试验可靠性的优化措施。研究表明，\n科学的容量与阻抗匹配计算可显著增强系统稳定性，\n而规范的感应耐压试验流程则能有效检验变压器整体\n绝缘性能。\n参考文献\n［1］ 牛智巍，宋永锋，常增文，等. 大型单相自耦变压器\n感应耐压试验参数计算与应用［J］. 光源与照明，\n2025 （2）：176-179.\n［2］ 阚碧霞. 电气试验工程中的安全检测技术分析［J］.\n电子技术，2024，53 （12）：174-175.\n［3］ 李儒献. 抽蓄电站电力变压器带局放测量的感应耐压\n试验［J］. 水电站机电技术，2024，47 （9）：79-81.\n［4］ 叶灶生. 基于有限元的变压器入口电容计算方法及谐\n振感应耐压试验应用研究［D］. 南昌：华东交通大\n学，2024.\n［5］ 金硕，朱琳，张晓星，等. 电源侧干扰信号在换流变\n压器对称加压试验回路中的传播特性分析［J］. 高压\n电器，2023，59 （1）：109-116，125.\n［6］ 王智勇，单纯正. 某船用双箔树脂浇注干式变压器烧\n蚀故障分析［J］. 上海船舶运输科学研究所学报，\n2022，45 （5）：36-41.\n［7］ 王政，王俊昌，樊达. 基于多种试验数据综合分析的\n变压器内部故障诊断［J］. 山东工业技术，2022\n（5）：39-44.\n（收稿日期：2025-06-16）",
      "images": []
    }
  ]
}